<!DOCTYPE html><html lang="en" class="no-js"><head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="An interactive intelligent textbook on the science of the built environment: how buildings, materials, energy, air, light, and sound shape human health, comfort, and sustainability.">
      
      
        <meta name="author" content="Dan McCreary">
      
      
        <link rel="canonical" href="https://dmccreary.github.io/science-of-the-built-environment/appendices/smart-sensors-building-automation/quiz/">
      
      
        <link rel="prev" href="../">
      
      
        <link rel="next" href="../references/">
      
      
      <link rel="icon" href="../../../img/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.5.43">
    
    
      
        <title>Quiz - The Science of the Built Environment</title>
      
    
    
      <link rel="stylesheet" href="../../../assets/stylesheets/main.0253249f.min.css">
      
        
        <link rel="stylesheet" href="../../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../../css/extra.css">
    
      <link rel="stylesheet" href="../../../css/mascot.css">
    
      <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      
  


  
  

<script id="__analytics">function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-F7FKDK2SDS"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-F7FKDK2SDS",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-F7FKDK2SDS",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script>
  
    <script>"undefined"!=typeof __md_analytics&&__md_analytics()</script>
  

    
    
    
  <link href="../../../assets/stylesheets/glightbox.min.css" rel="stylesheet"><script src="../../../assets/javascripts/glightbox.min.js"></script><style id="glightbox-style">
            html.glightbox-open { overflow: initial; height: 100%; }
            .gslide-title { margin-top: 0px; user-select: text; }
            .gslide-desc { color: #666; user-select: text; }
            .gslide-image img { background: white; }
            .gscrollbar-fixer { padding-right: 15px; }
            .gdesc-inner { font-size: 0.75rem; }
            body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color); }
            body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color); }
            body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color); }
        </style>  <meta property="og:title" content="Quiz">
  <meta name="twitter:title" content="Quiz">
  <meta property="og:description" content="An interactive intelligent textbook on the science of the built environment: how buildings, materials, energy, air, light, and sound shape human health, comfort, and sustainability.">
  <meta name="twitter:description" content="An interactive intelligent textbook on the science of the built environment: how buildings, materials, energy, air, light, and sound shape human health, comfort, and sustainability.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://dmccreary.github.io/science-of-the-built-environment/appendices/smart-sensors-building-automation/quiz/">
  <meta name="twitter:card" content="summary_large_image">
</head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="green" data-md-color-accent="amber">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#quiz-smart-sensors-and-building-automation" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="The Science of the Built Environment" class="md-header__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../../img/mascot/welcome.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            The Science of the Built Environment
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Quiz
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      <label class="md-header__button md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
          <a href="javascript:void(0)" class="md-search__icon md-icon" title="Share" aria-label="Share" data-clipboard data-clipboard-text="" data-md-component="search-share" tabindex="-1">
            
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M18 16.08c-.76 0-1.44.3-1.96.77L8.91 12.7c.05-.23.09-.46.09-.7s-.04-.47-.09-.7l7.05-4.11c.54.5 1.25.81 2.04.81a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3c0 .24.04.47.09.7L8.04 9.81C7.5 9.31 6.79 9 6 9a3 3 0 0 0-3 3 3 3 0 0 0 3 3c.79 0 1.5-.31 2.04-.81l7.12 4.15c-.05.21-.08.43-.08.66 0 1.61 1.31 2.91 2.92 2.91s2.92-1.3 2.92-2.91A2.92 2.92 0 0 0 18 16.08"></path></svg>
          </a>
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://github.com/dmccreary/science-of-the-built-environment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"></path></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="The Science of the Built Environment" class="md-nav__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../../img/mascot/welcome.png" alt="logo">

    </a>
    The Science of the Built Environment
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/dmccreary/science-of-the-built-environment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"></path></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../.." class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Home
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../about/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    About
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../course-description/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Course Description
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../../chapters/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Chapters
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../../learning-graph/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Learning Graph
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../../stories/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Stories
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../../posters/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Posters
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../../sims/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    MicroSims
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Appendices
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            Appendices
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../heat-pumps-electrification/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    A. Heat Pumps and Building Electrification
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../heat-recovery-ventilation/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    B. Heat Recovery Ventilation and Modern Heat Exchangers
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../solar-photovoltaics/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    C. Solar Photovoltaics
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../battery-storage/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    D. Battery Storage and Grid-Interactive Buildings
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../geothermal-ground-source/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    E. Geothermal Heating and Earth-Coupled Air
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_7" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    F. Smart Sensors and Building Automation
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9_7" id="__nav_9_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_7_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_9_7">
            <span class="md-nav__icon md-icon"></span>
            F. Smart Sensors and Building Automation
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  <span class="md-ellipsis">
    Quiz
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  <span class="md-ellipsis">
    Quiz
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-in-a-control-loop-what-does-the-controller-do-with-a-sensor-reading" class="md-nav__link">
    <span class="md-ellipsis">
      1. In a control loop, what does the controller do with a sensor reading?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-why-is-carbon-dioxide-measured-in-occupied-rooms" class="md-nav__link">
    <span class="md-ellipsis">
      2. Why is carbon dioxide measured in occupied rooms?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-twenty-people-each-generate-00106-cfm-of-carbon-dioxide-in-a-room-that-receives-400-cfm-of-outdoor-air-at-420-ppm-what-concentration-does-the-room-reach-at-steady-state" class="md-nav__link">
    <span class="md-ellipsis">
      3. Twenty people each generate 0.0106 cfm of carbon dioxide in a room that receives 400 cfm of outdoor air at 420 ppm. What concentration does the room reach at steady state?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-a-classroom-sensor-reads-a-steady-2000-ppm-and-the-target-was-1000-ppm-what-does-this-indicate" class="md-nav__link">
    <span class="md-ellipsis">
      4. A classroom sensor reads a steady 2,000 ppm, and the target was 1,000 ppm. What does this indicate?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-how-does-demand-controlled-ventilation-save-energy" class="md-nav__link">
    <span class="md-ellipsis">
      5. How does demand-controlled ventilation save energy?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-why-can-a-carbon-dioxide-sensor-placed-next-to-a-supply-grille-mislead-the-controller" class="md-nav__link">
    <span class="md-ellipsis">
      6. Why can a carbon dioxide sensor placed next to a supply grille mislead the controller?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-what-is-the-purpose-of-fault-detection-and-diagnostics-fdd" class="md-nav__link">
    <span class="md-ellipsis">
      7. What is the purpose of fault detection and diagnostics (FDD)?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-a-water-leak-sensor-detects-a-leak-which-action-should-it-drive" class="md-nav__link">
    <span class="md-ellipsis">
      8. A water leak sensor detects a leak. Which action should it drive?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-which-practice-reduces-security-and-privacy-risk-in-connected-buildings" class="md-nav__link">
    <span class="md-ellipsis">
      9. Which practice reduces security and privacy risk in connected buildings?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-what-is-a-digital-twin-of-a-building" class="md-nav__link">
    <span class="md-ellipsis">
      10. What is a digital twin of a building?
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../references/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Annotated References
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../mass-timber-low-carbon-materials/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    G. Mass Timber and Low-Carbon Materials
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../codes-performance-standards/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    H. Energy Codes and Building Performance Standards
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../digital-design-prefabrication-ai/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    I. Digital Design, Prefabrication, Robotics, and AI
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../faq/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    FAQ
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../glossary/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Glossary
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../references/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    References
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../learning-graph/instructors-guide/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Instructors Guide
  </span>
  
    
  
  
    <span class="md-status md-status--built" title="Built — implementation complete, awaiting review">
    </span>
  

  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../license/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    License
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../contact/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Contact
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-in-a-control-loop-what-does-the-controller-do-with-a-sensor-reading" class="md-nav__link">
    <span class="md-ellipsis">
      1. In a control loop, what does the controller do with a sensor reading?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-why-is-carbon-dioxide-measured-in-occupied-rooms" class="md-nav__link">
    <span class="md-ellipsis">
      2. Why is carbon dioxide measured in occupied rooms?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-twenty-people-each-generate-00106-cfm-of-carbon-dioxide-in-a-room-that-receives-400-cfm-of-outdoor-air-at-420-ppm-what-concentration-does-the-room-reach-at-steady-state" class="md-nav__link">
    <span class="md-ellipsis">
      3. Twenty people each generate 0.0106 cfm of carbon dioxide in a room that receives 400 cfm of outdoor air at 420 ppm. What concentration does the room reach at steady state?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-a-classroom-sensor-reads-a-steady-2000-ppm-and-the-target-was-1000-ppm-what-does-this-indicate" class="md-nav__link">
    <span class="md-ellipsis">
      4. A classroom sensor reads a steady 2,000 ppm, and the target was 1,000 ppm. What does this indicate?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-how-does-demand-controlled-ventilation-save-energy" class="md-nav__link">
    <span class="md-ellipsis">
      5. How does demand-controlled ventilation save energy?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-why-can-a-carbon-dioxide-sensor-placed-next-to-a-supply-grille-mislead-the-controller" class="md-nav__link">
    <span class="md-ellipsis">
      6. Why can a carbon dioxide sensor placed next to a supply grille mislead the controller?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-what-is-the-purpose-of-fault-detection-and-diagnostics-fdd" class="md-nav__link">
    <span class="md-ellipsis">
      7. What is the purpose of fault detection and diagnostics (FDD)?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-a-water-leak-sensor-detects-a-leak-which-action-should-it-drive" class="md-nav__link">
    <span class="md-ellipsis">
      8. A water leak sensor detects a leak. Which action should it drive?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-which-practice-reduces-security-and-privacy-risk-in-connected-buildings" class="md-nav__link">
    <span class="md-ellipsis">
      9. Which practice reduces security and privacy risk in connected buildings?
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-what-is-a-digital-twin-of-a-building" class="md-nav__link">
    <span class="md-ellipsis">
      10. What is a digital twin of a building?
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  

  
    <a href="https://github.com/dmccreary/science-of-the-built-environment/blob/main/docs/appendices/smart-sensors-building-automation/quiz.md" title="Edit this page" class="md-content__button md-icon">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"></path></svg>
    </a>
  
  


<h1 id="quiz-smart-sensors-and-building-automation">Quiz: Smart Sensors and Building Automation<a class="headerlink" href="#quiz-smart-sensors-and-building-automation" title="Permanent link">¶</a></h1>
<p>Test your understanding of the concepts in <a href="../">Appendix F</a> with these review questions.</p>
<hr>
<h4 id="1-in-a-control-loop-what-does-the-controller-do-with-a-sensor-reading">1. In a control loop, what does the controller do with a sensor reading?<a class="headerlink" href="#1-in-a-control-loop-what-does-the-controller-do-with-a-sensor-reading" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>It sends the reading to the cloud for storage only</li>
<li>It converts the reading into alternating current to power the sensor</li>
<li>It adjusts the sensor's calibration to match the setpoint</li>
<li>It compares the reading with the setpoint and commands an actuator</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>D</strong>. A sensor by itself only reports. The controller compares the reading with the setpoint, the value the building should hold, and then commands an actuator such as a damper motor, a valve, a compressor, or a light dimmer. The loop closes when the actuator changes the room and the sensor reports the new reading. A controller can also act on a non-sensor input, such as a utility price signal.</p>
<p><strong>Concept Tested:</strong> Control Loop</p>
<p><strong>See:</strong> <a href="../#from-measurement-to-action">From Measurement to Action</a></p>
</details>
<hr>
<h4 id="2-why-is-carbon-dioxide-measured-in-occupied-rooms">2. Why is carbon dioxide measured in occupied rooms?<a class="headerlink" href="#2-why-is-carbon-dioxide-measured-in-occupied-rooms" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>It is a proxy for how much of the room's air is exhaled breath, and so for the ventilation rate per person</li>
<li>It shows how much heat the occupants are giving off</li>
<li>It shows whether a combustion appliance is leaking exhaust</li>
<li>It measures humidity indirectly</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>A</strong>. People exhale carbon dioxide at a fairly steady rate, so its concentration in a room rises when the outdoor air supply is too small for the number of people. That makes it a practical proxy for ventilation per person. A reading of 1,000 ppm with 420 ppm outdoors corresponds to about 18 cfm of outdoor air per person. Carbon dioxide does not measure heat, leaks, or humidity.</p>
<p><strong>Concept Tested:</strong> Carbon Dioxide Monitoring</p>
<p><strong>See:</strong> <a href="../#the-physics-that-does-not-change">The Physics That Does Not Change</a></p>
</details>
<hr>
<h4 id="3-twenty-people-each-generate-00106-cfm-of-carbon-dioxide-in-a-room-that-receives-400-cfm-of-outdoor-air-at-420-ppm-what-concentration-does-the-room-reach-at-steady-state">3. Twenty people each generate 0.0106 cfm of carbon dioxide in a room that receives 400 cfm of outdoor air at 420 ppm. What concentration does the room reach at steady state?<a class="headerlink" href="#3-twenty-people-each-generate-00106-cfm-of-carbon-dioxide-in-a-room-that-receives-400-cfm-of-outdoor-air-at-420-ppm-what-concentration-does-the-room-reach-at-steady-state" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>530 ppm</li>
<li>1,060 ppm</li>
<li>950 ppm</li>
<li>1,590 ppm</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>C</strong>. The generation rate is 20 × 0.0106 = 0.212 cfm. The rise above outdoor air is 0.212 × 1,000,000 / 400 = 530 ppm, and the steady level is 420 + 530 = 950 ppm. Option A forgets to add the outdoor level. At steady state, what goes in must equal what goes out, which is the mass balance behind all ventilation control.</p>
<p><strong>Concept Tested:</strong> Carbon Dioxide Monitoring</p>
<p><strong>See:</strong> <a href="../#the-physics-that-does-not-change">The Physics That Does Not Change</a></p>
</details>
<hr>
<h4 id="4-a-classroom-sensor-reads-a-steady-2000-ppm-and-the-target-was-1000-ppm-what-does-this-indicate">4. A classroom sensor reads a steady 2,000 ppm, and the target was 1,000 ppm. What does this indicate?<a class="headerlink" href="#4-a-classroom-sensor-reads-a-steady-2000-ppm-and-the-target-was-1000-ppm-what-does-this-indicate" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>Ventilation is about twice the intended rate</li>
<li>Ventilation is less than half of the intended rate</li>
<li>The sensor is certainly broken, because readings never exceed 1,000 ppm</li>
<li>Ventilation is about 20 percent below the intended rate</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>B</strong>. The rise above the 420 ppm outdoor level is 1,580 ppm at 2,000 ppm, compared with 580 ppm at 1,000 ppm. The rise is inversely proportional to the airflow, so the airflow per person is about 580 / 1,580, or 37 percent, of the intended value. Rooms can read well above 1,000 ppm when ventilation is too low, so the reading is probably true.</p>
<p><strong>Concept Tested:</strong> Carbon Dioxide Monitoring</p>
<p><strong>See:</strong> <a href="../#the-physics-that-does-not-change">The Physics That Does Not Change</a></p>
</details>
<hr>
<h4 id="5-how-does-demand-controlled-ventilation-save-energy">5. How does demand-controlled ventilation save energy?<a class="headerlink" href="#5-how-does-demand-controlled-ventilation-save-energy" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>It recirculates all indoor air so no outdoor air is ever needed</li>
<li>It turns the lights off when rooms are empty</li>
<li>It reads the room temperature faster than a thermostat can</li>
<li>It reduces outdoor air, and the heating or cooling energy it carries, when a room is only partly occupied</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>D</strong>. Demand-controlled ventilation uses a sensor, usually carbon dioxide, to match the outdoor airflow to the number of people in the room. A room that is half full needs about half the air, so the fans move less air and the building spends less energy heating or cooling it. Fresh air is still needed, so recirculating all air would let carbon dioxide and odors build up.</p>
<p><strong>Concept Tested:</strong> Demand-Controlled Ventilation</p>
<p><strong>See:</strong> <a href="../#the-physics-that-does-not-change">The Physics That Does Not Change</a></p>
</details>
<hr>
<h4 id="6-why-can-a-carbon-dioxide-sensor-placed-next-to-a-supply-grille-mislead-the-controller">6. Why can a carbon dioxide sensor placed next to a supply grille mislead the controller?<a class="headerlink" href="#6-why-can-a-carbon-dioxide-sensor-placed-next-to-a-supply-grille-mislead-the-controller" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>It reads high, so the controller wastes ventilation energy</li>
<li>It cannot measure carbon dioxide at all in moving air</li>
<li>It reads low because of the fresh air nearby, so the controller does not raise the airflow even though the breathing zone is above the setpoint</li>
<li>It reads correctly, because supply air is representative of the whole room</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>C</strong>. A reading is a measurement of one spot. Next to a supply grille, the air is mostly fresh outdoor air, so the sensor reads low. In the appendix example the breathing zone reaches 1,303 ppm while the sensor reads only 950 ppm, below the 1,000 ppm setpoint, so the airflow is never raised. Check placement and calibrate on a schedule.</p>
<p><strong>Concept Tested:</strong> Sensor Calibration and Placement</p>
<p><strong>See:</strong> <a href="../#the-physics-that-does-not-change">The Physics That Does Not Change</a></p>
</details>
<hr>
<h4 id="7-what-is-the-purpose-of-fault-detection-and-diagnostics-fdd">7. What is the purpose of fault detection and diagnostics (FDD)?<a class="headerlink" href="#7-what-is-the-purpose-of-fault-detection-and-diagnostics-fdd" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>Software compares sensor data with expectations to detect faults such as a stuck damper or simultaneous heating and cooling</li>
<li>It replaces the building's local controllers with a cloud service</li>
<li>It checks the design drawings against the code before a permit is issued</li>
<li>It reduces sensor cost by removing duplicate sensors</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>A</strong>. Analytics software compares what the sensors report with what the building should be doing and flags faults such as a stuck damper or a system that heats and cools at the same time. Some tools also recommend fixes. This is sometimes called continuous commissioning, because it extends the commissioning of Chapter 2 beyond the day of handover. Plan review checks drawings against the code, not equipment in operation.</p>
<p><strong>Concept Tested:</strong> Fault Detection and Diagnostics</p>
<p><strong>See:</strong> <a href="../#what-is-changing">What Is Changing</a></p>
</details>
<hr>
<h4 id="8-a-water-leak-sensor-detects-a-leak-which-action-should-it-drive">8. A water leak sensor detects a leak. Which action should it drive?<a class="headerlink" href="#8-a-water-leak-sensor-detects-a-leak-which-action-should-it-drive" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>Raising the ventilation airflow</li>
<li>Closing the main water shutoff valve</li>
<li>Lowering the speed of the heat pump compressor</li>
<li>Charging the battery</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>B</strong>. Closing the main valve at once limits the damage a leak causes, which is the kind of water intrusion failure Chapter 21 describes. A leak sensor should do more than send an alert. Each of the other actions answers a different input: carbon dioxide drives ventilation, room temperature drives compressor speed, and a time-of-use price signal drives the battery.</p>
<p><strong>Concept Tested:</strong> Water Leak Detection</p>
<p><strong>See:</strong> <a href="../#from-measurement-to-action">From Measurement to Action</a></p>
</details>
<hr>
<h4 id="9-which-practice-reduces-security-and-privacy-risk-in-connected-buildings">9. Which practice reduces security and privacy risk in connected buildings?<a class="headerlink" href="#9-which-practice-reduces-security-and-privacy-risk-in-connected-buildings" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>Limit what is collected, keep building networks separate from other networks, and update equipment software</li>
<li>Connect every sensor to the guest Wi-Fi so it is easy to reach</li>
<li>Leave equipment software unchanged after commissioning, because updates may disturb the controls</li>
<li>Collect as much occupancy data as possible in case it is needed later</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>A</strong>. Occupancy sensors, cameras, and connected equipment collect information about people, and networked controls can be attacked. Good practice limits data collection, separates the building network from other networks, and keeps software updated. Treat these issues as part of building design, like fire separation. The other options increase the exposure of both people and equipment.</p>
<p><strong>Concept Tested:</strong> Building Cybersecurity and Privacy</p>
<p><strong>See:</strong> <a href="../#privacy-and-security">Privacy and Security</a></p>
</details>
<hr>
<h4 id="10-what-is-a-digital-twin-of-a-building">10. What is a digital twin of a building?<a class="headerlink" href="#10-what-is-a-digital-twin-of-a-building" title="Permanent link">¶</a></h4>
<div class="upper-alpha">
<ol>
<li>A duplicate set of sensors installed for redundancy</li>
<li>A backup controller that takes over when the main controller fails</li>
<li>A software model of the building that is updated with live sensor data, so changes can be tested on the model first</li>
<li>A design model that is archived and never updated after handover</li>
</ol>
</div>
<details class="question">
<summary>Show Answer</summary>
<p>The correct answer is <strong>C</strong>. A digital twin is a software model kept current by live sensor data. Designers and operators can try a change, such as a new setpoint schedule, on the model before making it in the building. Because the twin is only as good as its inputs, sensor calibration and placement matter. A model that is archived at handover is not a twin, and a twin is not hardware.</p>
<p><strong>Concept Tested:</strong> Digital Twin</p>
<p><strong>See:</strong> <a href="../#what-is-changing">What Is Changing</a></p>
</details>









  




                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"></path></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer">
        
          
          <a href="../" class="md-footer__link md-footer__link--prev" aria-label="Previous: Content">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Content
              </div>
            </div>
          </a>
        
        
          
          <a href="../references/" class="md-footer__link md-footer__link--next" aria-label="Next: Annotated References">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Annotated References
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"></path></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright © 2026 Dan McCreary. Licensed under <a href="license/">CC BY-NC-SA 4.0</a> for non-commercial use.
    </div>
  
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "../../..", "features": ["content.code.copy", "content.action.edit", "navigation.expand", "navigation.path", "navigation.prune", "navigation.indexes", "navigation.top", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "search.share"], "search": "../../../assets/javascripts/workers/search.6ce7567c.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script>
    
    
      <script src="../../../assets/javascripts/bundle.83f73b43.min.js"></script>
      
        <script src="../../../js/extra.js"></script>
      
        <script src="../../../js/katex.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/auto-render.min.js"></script>
      
    
  
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(()=>{ lightbox.reload(); });
</script></body></html>