<!DOCTYPE html><html lang="en" class="no-js"><head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Voltage, current, resistance, power, and energy, and the service equipment, panelboards, feeders, and branch circuits that deliver utility electricity to a building.">
      
      
        <meta name="author" content="Dan McCreary">
      
      
        <link rel="canonical" href="https://dmccreary.github.io/science-of-the-built-environment/chapters/15-electrical-fundamentals/">
      
      
        <link rel="prev" href="../14-hvac-plumbing-fire/references/">
      
      
        <link rel="next" href="quiz/">
      
      
      <link rel="icon" href="../../img/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.5.43">
    
    
      
        <title>Electrical Fundamentals and Building Service - The Science of the Built Environment</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.0253249f.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/extra.css">
    
      <link rel="stylesheet" href="../../css/mascot.css">
    
      <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      
  


  
  

<script id="__analytics">function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-F7FKDK2SDS"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-F7FKDK2SDS",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-F7FKDK2SDS",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script>
  
    <script>"undefined"!=typeof __md_analytics&&__md_analytics()</script>
  

    
    
    
  <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"><script src="../../assets/javascripts/glightbox.min.js"></script><style id="glightbox-style">
            html.glightbox-open { overflow: initial; height: 100%; }
            .gslide-title { margin-top: 0px; user-select: text; }
            .gslide-desc { color: #666; user-select: text; }
            .gslide-image img { background: white; }
            .gscrollbar-fixer { padding-right: 15px; }
            .gdesc-inner { font-size: 0.75rem; }
            body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color); }
            body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color); }
            body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color); }
        </style>  <meta property="og:title" content="Electrical Fundamentals and Building Service">
  <meta name="twitter:title" content="Electrical Fundamentals and Building Service">
  <meta property="og:description" content="Voltage, current, resistance, power, and energy, and the service equipment, panelboards, feeders, and branch circuits that deliver utility electricity to a building.">
  <meta name="twitter:description" content="Voltage, current, resistance, power, and energy, and the service equipment, panelboards, feeders, and branch circuits that deliver utility electricity to a building.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://dmccreary.github.io/science-of-the-built-environment/chapters/15-electrical-fundamentals/">
  <meta name="twitter:card" content="summary_large_image">
</head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="green" data-md-color-accent="amber">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#electrical-fundamentals-and-building-service" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="The Science of the Built Environment" class="md-header__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../img/mascot/welcome.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            The Science of the Built Environment
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Electrical Fundamentals and Building Service
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      <label class="md-header__button md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
          <a href="javascript:void(0)" class="md-search__icon md-icon" title="Share" aria-label="Share" data-clipboard data-clipboard-text="" data-md-component="search-share" tabindex="-1">
            
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M18 16.08c-.76 0-1.44.3-1.96.77L8.91 12.7c.05-.23.09-.46.09-.7s-.04-.47-.09-.7l7.05-4.11c.54.5 1.25.81 2.04.81a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3c0 .24.04.47.09.7L8.04 9.81C7.5 9.31 6.79 9 6 9a3 3 0 0 0-3 3 3 3 0 0 0 3 3c.79 0 1.5-.31 2.04-.81l7.12 4.15c-.05.21-.08.43-.08.66 0 1.61 1.31 2.91 2.92 2.91s2.92-1.3 2.92-2.91A2.92 2.92 0 0 0 18 16.08"></path></svg>
          </a>
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://github.com/dmccreary/science-of-the-built-environment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"></path></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="The Science of the Built Environment" class="md-nav__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../img/mascot/welcome.png" alt="logo">

    </a>
    The Science of the Built Environment
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/dmccreary/science-of-the-built-environment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"></path></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Home
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../about/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    About
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-description/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Course Description
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Chapters
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            Chapters
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../01-intro-terminology/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    1. Introduction to the Built Environment and Construction Terminology
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../02-design-construction-process/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    2. The Design and Construction Process
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../03-forces-heat-physics/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    3. Forces, Heat, and the Physics of Buildings
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../04-moisture-air-comfort/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    4. Moisture, Air Movement, and Thermal Comfort
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../05-material-properties/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    5. Properties of Building Materials
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../06-structural-loads/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    6. Structural Loads and Load Paths
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../07-wood-steel-framing/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    7. Wood and Steel Framing
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../08-concrete-masonry/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    8. Concrete and Masonry
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../09-site-soils/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    9. Site Work, Soils, and Groundwater
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../10-foundation-systems/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    10. Foundation Systems
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../11-enclosure-insulation/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    11. Enclosure Control Layers and Insulation
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../12-cladding-windows-air-sealing/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    12. Cladding, Windows, Doors, and Air Sealing
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../13-roof-assemblies/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    13. Roof Assemblies
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../14-hvac-plumbing-fire/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    14. HVAC, Plumbing, and Fire Protection Systems
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_16" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="./" class="md-nav__link md-nav__link--active">
              
  
  <span class="md-ellipsis">
    15. Electrical Fundamentals and Building Service
  </span>
  

            </a>
            
              
              <label class="md-nav__link md-nav__link--active" for="__nav_4_16" id="__nav_4_16_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_16_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4_16">
            <span class="md-nav__icon md-icon"></span>
            15. Electrical Fundamentals and Building Service
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="quiz/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Quiz
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="references/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Annotated References
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../16-electrical-distribution-design/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    16. Electrical Distribution, Lighting, and Design Team Coordination
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../17-building-codes-permits/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    17. Building Codes, Permits, and Enforcement
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../18-fire-life-safety/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    18. Fire Protection and Life Safety Requirements
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../19-energy-efficiency/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    19. Energy Efficiency and High-Performance Buildings
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../20-sustainable-materials/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    20. Sustainable Building Materials
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../21-durability-failure/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    21. Durability, Maintenance, and Building Failure
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../learning-graph/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Learning Graph
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../stories/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Stories
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../posters/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Posters
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../sims/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    MicroSims
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../appendices/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Appendices
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../faq/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    FAQ
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glossary/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Glossary
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    References
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../learning-graph/instructors-guide/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Instructors Guide
  </span>
  
    
  
  
    <span class="md-status md-status--built" title="Built — implementation complete, awaiting review">
    </span>
  

  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../license/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    License
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contact/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Contact
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      Summary
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#concepts-covered" class="md-nav__link">
    <span class="md-ellipsis">
      Concepts Covered
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#prerequisites" class="md-nav__link">
    <span class="md-ellipsis">
      Prerequisites
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electricity" class="md-nav__link">
    <span class="md-ellipsis">
      Electricity
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electricity">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-electric-circuit-and-water-analogy-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Electric Circuit and Water Analogy Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#voltage" class="md-nav__link">
    <span class="md-ellipsis">
      Voltage
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#current" class="md-nav__link">
    <span class="md-ellipsis">
      Current
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Current">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-voltage-current-and-resistance-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Voltage, Current, and Resistance Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resistance" class="md-nav__link">
    <span class="md-ellipsis">
      Resistance
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electrical-power" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Power
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electrical Power">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#electrical-energy" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Energy
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#direct-current" class="md-nav__link">
    <span class="md-ellipsis">
      Direct Current
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#alternating-current" class="md-nav__link">
    <span class="md-ellipsis">
      Alternating Current
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Alternating Current">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-ac-waveform-and-transmission-loss-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: AC Waveform and Transmission Loss Explorer
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#transformers" class="md-nav__link">
    <span class="md-ellipsis">
      Transformers
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electrical-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Systems
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electrical Systems">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-electrical-service-path-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Electrical Service Path Explorer
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#utility-service" class="md-nav__link">
    <span class="md-ellipsis">
      Utility Service
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#service-entrance" class="md-nav__link">
    <span class="md-ellipsis">
      Service Entrance
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#switchgear" class="md-nav__link">
    <span class="md-ellipsis">
      Switchgear
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#panelboards" class="md-nav__link">
    <span class="md-ellipsis">
      Panelboards
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Panelboards">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#circuit-breakers" class="md-nav__link">
    <span class="md-ellipsis">
      Circuit Breakers
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Circuit Breakers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-circuit-breaker-and-continuous-load-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Circuit Breaker and Continuous Load Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#feeders" class="md-nav__link">
    <span class="md-ellipsis">
      Feeders
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#branch-circuits" class="md-nav__link">
    <span class="md-ellipsis">
      Branch Circuits
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-takeaways" class="md-nav__link">
    <span class="md-ellipsis">
      Key Takeaways
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  

  
    <a href="https://github.com/dmccreary/science-of-the-built-environment/blob/main/docs/chapters/15-electrical-fundamentals/index.md" title="Edit this page" class="md-content__button md-icon">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"></path></svg>
    </a>
  
  


<h1 id="electrical-fundamentals-and-building-service">Electrical Fundamentals and Building Service<a class="headerlink" href="#electrical-fundamentals-and-building-service" title="Permanent link">¶</a></h1>
<h2 id="summary">Summary<a class="headerlink" href="#summary" title="Permanent link">¶</a></h2>
<p>Voltage, current, power, and the equipment that brings electricity from the utility into a building. It builds on the prerequisite concepts from Chapter 1. After completing this chapter, students will be able to define, explain, and apply the 17 concepts listed below.</p>
<h2 id="concepts-covered">Concepts Covered<a class="headerlink" href="#concepts-covered" title="Permanent link">¶</a></h2>
<p>This chapter covers the following 17 concepts from the learning graph:</p>
<table>
<thead>
<tr>
<th>Concept</th>
<th>Concept Impact Score</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electricity</td>
<td>64</td>
</tr>
<tr>
<td>Electrical Systems</td>
<td>46</td>
</tr>
<tr>
<td>Current</td>
<td>45</td>
</tr>
<tr>
<td>Alternating Current</td>
<td>21</td>
</tr>
<tr>
<td>Utility Service</td>
<td>19</td>
</tr>
<tr>
<td>Voltage</td>
<td>18</td>
</tr>
<tr>
<td>Service Entrance</td>
<td>17</td>
</tr>
<tr>
<td>Panelboards</td>
<td>12</td>
</tr>
<tr>
<td>Electrical Power</td>
<td>10</td>
</tr>
<tr>
<td>Circuit Breakers</td>
<td>5</td>
</tr>
<tr>
<td>Resistance</td>
<td>4</td>
</tr>
<tr>
<td>Direct Current</td>
<td>4</td>
</tr>
<tr>
<td>Branch Circuits</td>
<td>4</td>
</tr>
<tr>
<td>Switchgear</td>
<td>3</td>
</tr>
<tr>
<td>Feeders</td>
<td>2</td>
</tr>
<tr>
<td>Electrical Energy</td>
<td>1</td>
</tr>
<tr>
<td>Transformers</td>
<td>1</td>
</tr>
</tbody>
</table>
<h2 id="prerequisites">Prerequisites<a class="headerlink" href="#prerequisites" title="Permanent link">¶</a></h2>
<p>This chapter builds on concepts from:</p>
<ul>
<li><a href="../01-intro-terminology/">Chapter 1: Introduction to the Built Environment and Construction Terminology</a></li>
</ul>
<hr>
<div class="admonition mascot-welcome">
<p class="admonition-title">Power to the Building</p>
<p><img alt="Beau waving welcome" class="mascot-admonition-img" src="../../img/mascot/welcome.png">
Every light switch, elevator, and laptop charger in a building depends on a chain of equipment you almost never see. Learn that chain and you can follow electricity from a wire on a utility pole to the outlet in a classroom wall. It is also the foundation for everything the electrical designer does in the next chapter. Let's build it right!</p>
</div>
<p>Every other system in this book either supports the building, shapes it, or protects it. Electricity does something different: it powers nearly everything else. Lights, fans, pumps, elevators, fire alarms, and computers all stop when the electrical system stops. This chapter introduces the physical ideas, which are voltage, current, resistance, power, and energy, and then follows electricity along its path from the utility to the outlet. Chapter 16 builds on that path to explain how electrical designers plan, size, and coordinate it.</p>
<p>The course description places detailed circuit design and load calculations beyond the scope of this book, so the calculations here are deliberately introductory. They have a single goal, which is to let you understand what an electrical designer is doing and why. The figures for the Riverbend Youth Center, the invented building from Chapter 2, are illustrative.</p>
<h2 id="electricity">Electricity<a class="headerlink" href="#electricity" title="Permanent link">¶</a></h2>
<p><strong>Electricity</strong> is the flow of electric charge through a material, together with the energy that the moving charge carries. In buildings, the charge carriers are <em>electrons</em>, tiny negatively charged particles that are free to move through metals such as copper and aluminum. Materials that let charge move easily are <em>conductors</em>. Materials that block it, such as plastic, rubber, glass, and dry wood, are <em>insulators</em>. A wire is a copper conductor wrapped in an insulator, so charge flows along the metal and stays out of whatever touches the outside.</p>
<p>Charge moves only when it has a complete loop to travel. An <strong>electrical circuit</strong> is a closed path consisting of three parts: a <em>source</em> that pushes charge, <em>conductors</em> that carry it, and a <em>load</em> that does something useful with the energy, such as lighting a lamp or turning a motor. A switch is a deliberate break in the loop. When the switch is open, the loop is incomplete and nothing flows. When it is closed, charge flows around the loop and the load operates.</p>
<p>Because charge cannot be seen, it helps to compare a circuit to a closed loop of water pipe. The comparison is imperfect, but it gives the right feel for the quantities defined in the next sections, and it is summarized in the table below.</p>
<table>
<thead>
<tr>
<th>Electrical idea</th>
<th>Water analogy</th>
<th>What it means</th>
</tr>
</thead>
<tbody>
<tr>
<td>Source (battery, utility)</td>
<td>Pump</td>
<td>Provides the push</td>
</tr>
<tr>
<td>Conductor (wire)</td>
<td>Pipe</td>
<td>Carries the flow</td>
</tr>
<tr>
<td>Voltage</td>
<td>Water pressure</td>
<td>The push per unit of charge</td>
</tr>
<tr>
<td>Current</td>
<td>Flow rate</td>
<td>How much charge passes per second</td>
</tr>
<tr>
<td>Resistance</td>
<td>A narrow pipe or valve</td>
<td>Opposes the flow</td>
</tr>
<tr>
<td>Load</td>
<td>A water wheel</td>
<td>Turns the flow into useful work</td>
</tr>
<tr>
<td>Open switch</td>
<td>Closed valve</td>
<td>Stops the flow</td>
</tr>
</tbody>
</table>
<p><strong>Worked example: why one burned-out bulb leaves the others on.</strong> Compare two ways of connecting three lamps to the same source. In a <em>series</em> circuit the lamps are connected end to end in a single loop, so all of the charge must pass through lamp 1, then lamp 2, then lamp 3. If any one fails, the loop breaks and all three go dark, as in old strings of holiday lights. In a <em>parallel</em> circuit each lamp is connected on its own path directly across the source, so each lamp has its own loop. If one fails, the other two still have complete loops and keep burning. Buildings are wired in parallel for exactly this reason. Every outlet and every light in a classroom is a separate path from the same source, so unplugging a computer does not darken the room, and each device receives the full supply voltage.</p>
<div class="admonition mascot-thinking">
<p class="admonition-title">Think in Loops</p>
<p><img alt="Beau thinking" class="mascot-admonition-img" src="../../img/mascot/thinking.png">
Notice that electricity does not get used up on the way to the outlet and vanish. Charge leaves the source, passes through the load, and must return to the source, and the energy is delivered along the way. If you can trace the whole loop, out and back, you can understand any circuit in this chapter.</p>
</div>
<p>Electricity is also hazardous, and the hazard has a simple basis. A current of roughly one hundredth of an ampere through the body can make muscles unable to release a conductor, and roughly a tenth of an ampere through the chest can stop the heart. Building electrical systems are therefore designed with insulation, grounding, and protective devices, and only licensed electricians install or work on them. Designers specify these safety measures. They never improvise them.</p>
<h4 id="diagram-electric-circuit-and-water-analogy-explorer">Diagram: Electric Circuit and Water Analogy Explorer<a class="headerlink" href="#diagram-electric-circuit-and-water-analogy-explorer" title="Permanent link">¶</a></h4>
<iframe src="../../sims/electrical-circuit-water-analogy-explorer/main.html" width="100%" height="567px" scrolling="no"></iframe>
<p><a href="../../sims/electrical-circuit-water-analogy-explorer/main.html">Run Electric Circuit and Water Analogy Explorer Fullscreen</a></p>
<details>
<summary>Electric Circuit and Water Analogy Explorer</summary>
<p>Type: microsim
<strong>sim-id:</strong> electrical-circuit-water-analogy-explorer<br>
<strong>Library:</strong> p5.js<br>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will explain (Bloom Level 2, Understand) how a source, conductors, a load, and a switch form a closed circuit, and will predict (Bloom Level 2, Understand) how opening a switch or connecting loads in series or in parallel changes the behavior of the circuit.</p>
<p>Visual: A split canvas. The left half shows an electrical circuit with a battery, two lamps, wires, and a switch. The right half shows the matching water circuit with a pump, pipes, two water wheels, and a valve. Animated dots move around each loop to show charge or water flow, and the speed of the dots is proportional to the current.</p>
<p>Controls: A toggle labeled "Switch: open / closed." A toggle labeled "Lamps: series / parallel." A slider labeled "Source voltage (volts)" from 0 to 24. A checkbox labeled "Remove lamp 2." A checkbox labeled "Show water analogy."</p>
<p>Interactions: Changing the switch, wiring arrangement, or voltage updates both halves in real time. Hovering over any part highlights its twin in the other half and shows its name and role. When a lamp is removed in series mode, all flow stops and the status line reads "Series: one break stops every load." In parallel mode, flow continues through lamp 1 and the status line reads "Parallel: each load has its own path." Clicking a part opens an infobox that gives its electrical meaning and the limit of the analogy.</p>
<p>Colors: Charge dots in yellow, water dots in blue, wires in dark gray, active loads in bright yellow and inactive loads in light gray. Flow direction is also shown by arrowheads so the diagram can be read without color.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 460 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createCheckbox, createSlider, and createButton controls created before any positioning function runs.</p>
</details>
<h2 id="voltage">Voltage<a class="headerlink" href="#voltage" title="Permanent link">¶</a></h2>
<p><strong>Voltage</strong> is the difference in electrical potential energy per unit of charge between two points, and it is the "push" that drives charge around a circuit. It is measured in <em>volts</em> (V) and is always measured <em>between</em> two points, never at a single point, in the same way that water pressure is a difference between two places. A source such as a generator or battery creates a voltage across its terminals. The voltage then appears across every load connected to it.</p>
<p>Building voltages fall into a few standard levels. Residential outlets are nominally 120 V, and large appliances such as dryers and ranges use 240 V. Commercial buildings commonly use 208 V or 480 V for equipment, with 120 V or 277 V for lighting and receptacles. Utility lines in the street operate at thousands of volts, and the reasons for that are explained in the section on alternating current. At the other extreme, <em>low-voltage</em> systems, typically 50 V or less, power doorbells, thermostats, data cables, and many controls. Low voltage reduces shock and fire hazards, though low-voltage systems are not exempt from code.</p>
<p><strong>Worked example: voltage drop on a long circuit.</strong> Voltage is not constant along a wire, because the wire itself has resistance, the property defined in the next section. As current flows, some voltage is used up along the wire and is not available at the load. This loss is called <em>voltage drop</em>. Suppose a 20 A load sits at the end of a 100 ft run of copper wire on a 120 V circuit. The current travels out and back, so the conductor length is 200 ft. A 12 AWG copper conductor has a resistance of roughly 1.93 ohms per 1,000 ft, so the loop resistance is <span class="arithmatex">\( 1.93 \times 0.2 = 0.386 \)</span> ohms, and the voltage drop is <span class="arithmatex">\( 20 \times 0.386 \approx 7.7 \)</span> V. That is <span class="arithmatex">\( 7.7/120 \approx 6.4 \)</span> percent of the supply, noticeably more than the roughly 3 percent that the National Electrical Code (NEC) informational notes suggest for a branch circuit. Lights dim, and motors run hot. Moving to 10 AWG wire (about 1.21 ohms per 1,000 ft) lowers the drop to about 4.8 V, or 4.0 percent, and 8 AWG (about 0.764 ohms per 1,000 ft) reduces it to about 3.1 V, or 2.5 percent. The designer solves a long-run problem by using a larger conductor.</p>
<h2 id="current">Current<a class="headerlink" href="#current" title="Permanent link">¶</a></h2>
<p><strong>Current</strong> is the rate at which electric charge flows past a point in a conductor, measured in <em>amperes</em> (A, or "amps"). One ampere equals one coulomb of charge passing per second, a coulomb being roughly <span class="arithmatex">\( 6.24 \times 10^{18} \)</span> electrons. In symbols,</p>
<div class="arithmatex">\[ I = \frac{Q}{t} \]</div>
<p>where <span class="arithmatex">\( I \)</span> is current in amperes, <span class="arithmatex">\( Q \)</span> is charge in coulombs, and <span class="arithmatex">\( t \)</span> is time in seconds. By convention, engineers draw current flowing from the positive terminal of a source toward the negative terminal. The electrons themselves move the other way. The two descriptions give the same results, and the convention is built into every diagram and formula in practice.</p>
<p>If voltage is the push, current is the flow that results. Where voltage is measured <em>across</em> two points, current is measured <em>through</em> a path, by placing an ammeter in the loop. Electricians usually use a <em>clamp-on</em> ammeter instead, which closes around a single conductor and senses the magnetic field the current produces, so the circuit never has to be opened. A common misconception is that voltage "flows" through a wire. Voltage is the cause that exists across a loop, and current is the thing that flows around it. The two quantities are related by the resistance of the circuit, covered in the next section.</p>
<p>Current matters to building designers more than almost any other quantity, for two reasons. First, current heats the conductor that carries it. Every wire has an <em>ampacity</em>, the maximum current it can carry continuously without overheating its insulation. A wire loaded beyond its ampacity can start a fire inside a wall. Second, equipment such as breakers, switches, and panels is sized and labeled in amperes. When an electrical designer says "a 200 amp service," that number describes the current the equipment can carry. Common copper wire sizes carry roughly 15 A (14 AWG), 20 A (12 AWG), and 30 A (10 AWG) under typical conditions, and the breaker protecting each is matched to the wire.</p>
<p><strong>Worked example: adding currents at a junction.</strong> In a parallel circuit, the current in the supply conductor is the sum of the currents in the branches. Suppose three Riverbend circuits connected to the same supply draw 12 A, 8 A, and 5 A when all are on. The supply conductor feeding them carries <span class="arithmatex">\( 12 + 8 + 5 = 25 \)</span> A. A 30 A conductor and breaker would handle that load with a margin, while a 20 A conductor would be overloaded. The same additive idea applies at every level of the building, since the current in a panel's main feeder is the sum of everything downstream, which is why feeders are larger than any one branch circuit. (For simple loads, currents add directly. The designer's treatment of motors and electronics involves additional corrections that are beyond this introduction.)</p>
<h4 id="diagram-voltage-current-and-resistance-explorer">Diagram: Voltage, Current, and Resistance Explorer<a class="headerlink" href="#diagram-voltage-current-and-resistance-explorer" title="Permanent link">¶</a></h4>
<iframe src="../../sims/ohms-law-power-wire-explorer/main.html" width="100%" height="482px" scrolling="no"></iframe>
<p><a href="../../sims/ohms-law-power-wire-explorer/main.html">Run Voltage, Current, and Resistance Explorer Fullscreen</a></p>
<details>
<summary>Voltage, Current, and Resistance Explorer</summary>
<p>Type: microsim
<strong>sim-id:</strong> ohms-law-power-wire-explorer<br>
<strong>Library:</strong> p5.js<br>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will apply (Bloom Level 3, Apply) Ohm's law and the power relationship to calculate current, resistance, and power in a simple circuit, and will predict (Bloom Level 2, Understand) how wire length and gauge change voltage drop.</p>
<p>Visual: A circuit with a source, a 100 ft run of wire, and a load. Live readouts show source voltage, voltage at the load, current, load power, and the power lost as heat in the wire. A bar showing the voltage drop is drawn along the wire, with a green zone up to 3 percent and a red zone beyond it.</p>
<p>Controls: A slider for source voltage (12 to 480 V), a slider for load power (100 to 5,000 W), a drop-down for wire gauge (14, 12, 10, 8, 6 AWG), a slider for one-way wire length (10 to 300 ft), and a drop-down for material (copper or aluminum). A checkbox labeled "Show ampacity limit" draws a warning marker when the current exceeds the typical ampacity of the chosen wire.</p>
<p>Interactions: Changing any control updates all readouts. Hovering over the wire shows its resistance per 1,000 ft and total loop resistance. Hovering over the load shows the formula P = V x I. When the drop exceeds 3 percent, the status line reads "Voltage drop is high. Try a larger wire or a shorter run." When current exceeds ampacity, the wire flashes red with the message "Overload: this wire would overheat."</p>
<p>Colors: Wire in copper orange or aluminum gray, safe zone in green, warning zone in red. The warning also uses a text label.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 480 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), using built-in createSlider, createSelect, and createCheckbox controls.</p>
</details>
<h2 id="resistance">Resistance<a class="headerlink" href="#resistance" title="Permanent link">¶</a></h2>
<p><strong>Resistance</strong> is the opposition that a material or component offers to the flow of electric current, measured in <em>ohms</em>. It arises because moving electrons collide with the atoms of the material and give up energy as heat. Resistance depends on the material, since copper and aluminum have low resistance while rubber has an enormous one. It also depends on geometry: a longer wire has more resistance, and a thicker wire has less. Wire sizes follow the American Wire Gauge (AWG) system, in which a <em>smaller</em> gauge number means a <em>thicker</em> wire, and every three gauge steps roughly halves the resistance.</p>
<p>Resistance, voltage, and current are connected by <strong>Ohm's law</strong>:</p>
<div class="arithmatex">\[ V = I \times R \]</div>
<p>where <span class="arithmatex">\( V \)</span> is voltage in volts, <span class="arithmatex">\( I \)</span> is current in amperes, and <span class="arithmatex">\( R \)</span> is resistance in ohms. Rearranged, <span class="arithmatex">\( I = V/R \)</span> and <span class="arithmatex">\( R = V/I \)</span>. The law says that for a given voltage, more resistance means less current, and for a given resistance, more voltage means more current.</p>
<p>Resistance is sometimes the useful part and sometimes the problem. A toaster element or an electric heater is deliberately a high-resistance conductor that gets hot. A building wire is deliberately a low-resistance conductor that should <em>not</em> get hot, and any heat it makes is a loss.</p>
<p><strong>Worked example: a heating element.</strong> An electric heater element draws current from a 120 V outlet and has a resistance of 9.6 ohms. By Ohm's law, <span class="arithmatex">\( I = 120/9.6 = 12.5 \)</span> A. If the same heater were mistakenly plugged into a 240 V source, the current would double to 25 A, and the heat would increase by a factor of four, as shown in the next section. The heater would be destroyed, and the wires and breaker would be overloaded. This example is why voltage is part of every equipment nameplate, and why a dryer plug and an ordinary outlet are shaped differently so that they cannot be interchanged.</p>
<div class="admonition mascot-tip">
<p class="admonition-title">Beau's Tip: Wire Gauge Runs Backward</p>
<p><img alt="Beau giving a tip" class="mascot-admonition-img" src="../../img/mascot/tip.png">
A bigger gauge number means a thinner wire, so 14 AWG is thinner than 10 AWG. When a voltage drop or ampacity check fails, the fix is a <em>smaller</em> AWG number, so remember to go down in number to go up in size.</p>
</div>
<h2 id="electrical-power">Electrical Power<a class="headerlink" href="#electrical-power" title="Permanent link">¶</a></h2>
<p><strong>Electrical power</strong> is the rate at which electrical energy is converted into another form, such as heat, light, or motion, measured in <em>watts</em> (W). One watt is one joule of energy per second. For a direct-current circuit or a simple resistive load, power equals voltage times current:</p>
<div class="arithmatex">\[ P = V \times I \]</div>
<p>Combining this with Ohm's law gives two more useful forms, <span class="arithmatex">\( P = I^2 R \)</span> and <span class="arithmatex">\( P = V^2/R \)</span>. The first shows why wire heating grows rapidly with current: doubling the current makes four times as much heat in the same wire. Large loads are measured in kilowatts (kW), where 1 kW is 1,000 W, and motors are often rated in horsepower, where 1 hp equals about 746 W.</p>
<p>Alternating-current equipment is often rated in <em>volt-amperes</em> (VA) rather than watts. Volt-amperes, called <em>apparent power</em>, are the product of voltage and current without any adjustment for how well the load uses the current. <em>Real power</em>, in watts, is the part that does useful work. The ratio of the two is the <em>power factor</em>, which is 1.0 for a heater and lower for many motors and electronic loads. This chapter treats VA and W as equal for simple loads and leaves the distinction to Chapter 16 and to later study.</p>
<p><strong>Worked example: power, current, and wire loss for the heater.</strong> The 9.6 ohm heater on 120 V has a power of <span class="arithmatex">\( P = 120 \times 12.5 = 1{,}500 \)</span> W, which matches the usual 1,500 W label on a portable space heater. Checking with the other form, <span class="arithmatex">\( V^2/R = 14{,}400/9.6 = 1{,}500 \)</span> W. Now suppose it is plugged into a 12 AWG circuit with a 100 ft run, so the loop resistance of the wire is 0.386 ohms from the earlier example. The heat made inside the wire is <span class="arithmatex">\( I^2R = 12.5^2 \times 0.386 \approx 60 \)</span> W. That is a loss of about 4 percent of the heater's output. The wire becomes slightly warm, which is acceptable, but a longer run or a thinner wire would turn the loss into a hazard.</p>
<h3 id="electrical-energy">Electrical Energy<a class="headerlink" href="#electrical-energy" title="Permanent link">¶</a></h3>
<p><strong>Electrical energy</strong> is the total amount of work done by electricity over a period of time, which is power multiplied by time. The unit on a utility bill is the <em>kilowatt-hour</em> (kWh), the energy used by a 1 kW load running for one hour. In symbols,</p>
<div class="arithmatex">\[ E = P \times t \]</div>
<p>Power and energy are different quantities, much as speed and distance are different. A heater's power tells you how fast it uses energy, and its energy tells you how much it used. The 1,500 W heater running for 8 hours uses <span class="arithmatex">\( 1.5 \times 8 = 12 \)</span> kWh, which at an illustrative rate of 0.14 dollars per kWh costs about 1.68 dollars. Commercial customers are billed twice: for the energy used (kWh) and for the highest rate of use during a billing period, called <em>demand</em> (kW). Demand charges make it costly to start many large loads at once, so designers and operators schedule and control equipment to flatten the peaks.</p>
<h2 id="direct-current">Direct Current<a class="headerlink" href="#direct-current" title="Permanent link">¶</a></h2>
<p><strong>Direct current</strong> (DC) is electric current that flows in one direction only, so the polarity of the source (which terminal is positive and which is negative) never changes. Batteries, solar panels, and the output of electronic power supplies are DC sources. Most electronics, including LED lighting drivers, computers, and phones, use DC internally even when they plug into an AC outlet, because a small power supply inside converts the incoming AC to DC. In buildings, DC appears in battery systems for emergency lighting, in photovoltaic arrays, in electric vehicle charging, and in some low-voltage lighting and control systems.</p>
<p>DC has a simple behavior. In a DC circuit the voltage is steady, Ohm's law applies directly, and polarity matters, since connecting a DC device backward can damage it. The disadvantage historically was that DC voltage was hard to change efficiently, which is why public utilities adopted alternating current instead.</p>
<p><strong>Worked example: battery runtime.</strong> A battery's stored energy is its voltage times its capacity in ampere-hours (Ah). A 12 V, 100 Ah battery stores <span class="arithmatex">\( 12 \times 100 = 1{,}200 \)</span> watt-hours, or 1.2 kWh. Supplying a 300 W emergency load, an ideal battery would last <span class="arithmatex">\( 1{,}200/300 = 4 \)</span> hours. Real batteries should not be fully discharged, and capacity falls in cold weather, so a designer would count on perhaps half to three quarters of that, depending on the battery type. A Minnesota winter makes the temperature derating especially important.</p>
<h2 id="alternating-current">Alternating Current<a class="headerlink" href="#alternating-current" title="Permanent link">¶</a></h2>
<p><strong>Alternating current</strong> (AC) is electric current that periodically reverses direction, so the voltage rises, falls to zero, and reverses polarity in a repeating wave. In North America the wave repeats 60 times per second, a <em>frequency</em> of 60 hertz (Hz), so one full cycle takes <span class="arithmatex">\( 1/60 \approx 16.7 \)</span> milliseconds. The voltage rises to a peak, but the number quoted for a circuit is the <em>root-mean-square</em> (RMS) value, the equivalent steady DC voltage that would deliver the same power to a heater. For a standard sine wave, the peak is the RMS value times the square root of two, so a 120 V RMS outlet reaches a peak of about <span class="arithmatex">\( 120 \times 1.414 \approx 170 \)</span> V.</p>
<p>AC dominates because of one practical advantage: its voltage can be changed easily and efficiently with a transformer, a device explained later in this chapter. Power plants generate AC, transformers raise it to high voltage for transmission, and other transformers lower it for use. Raising the voltage matters because, for a given power, a higher voltage needs less current, and wire loss depends on the <em>square</em> of current.</p>
<p><strong>Worked example: why utilities use high voltage.</strong> Suppose a line with 1 ohm of resistance delivers 100 kW to a customer. At 1,000 V, the current is <span class="arithmatex">\( 100{,}000/1{,}000 = 100 \)</span> A, and the loss in the line is <span class="arithmatex">\( I^2R = 100^2 \times 1 = 10{,}000 \)</span> W, which is 10 percent of the power delivered. At 10,000 V, the current falls to 10 A, and the loss is <span class="arithmatex">\( 10^2 \times 1 = 100 \)</span> W, which is 0.1 percent. Increasing the voltage tenfold reduces the loss a hundredfold. This result explains why transmission lines run at tens or hundreds of thousands of volts, why distribution lines in a neighborhood run at thousands of volts, and why a transformer sits near every building to bring the voltage down to a safe level.</p>
<p>Most commercial buildings use <em>three-phase</em> AC rather than ordinary single-phase. A three-phase supply has three alternating voltages of equal size, each offset by one third of a cycle from the others. The offset keeps delivery of power smooth, which suits motors, and it lets a given conductor size carry more power. The common three-phase building systems are 208Y/120 V and 480Y/277 V. In these labels the first number is the voltage between any two phase conductors, and the second is the voltage from one phase conductor to the neutral, which is smaller by a factor of <span class="arithmatex">\( \sqrt{3} \approx 1.732 \)</span>. A designer takes 120 V from the 208 V system for outlets, and 277 V from the 480 V system for lighting.</p>
<div class="admonition mascot-encourage">
<p class="admonition-title">Phases Take a Couple of Tries</p>
<p><img alt="Beau encouraging" class="mascot-admonition-img" src="../../img/mascot/encouraging.png">
Three-phase power confuses almost everyone at first, because you cannot see it and it uses a square root. You already understand single-phase loops, so treat three-phase as three of those loops sharing wires, and use the waveform explorer below to watch the three waves line up.</p>
</div>
<h4 id="diagram-ac-waveform-and-transmission-loss-explorer">Diagram: AC Waveform and Transmission Loss Explorer<a class="headerlink" href="#diagram-ac-waveform-and-transmission-loss-explorer" title="Permanent link">¶</a></h4>
<iframe src="../../sims/ac-waveform-transmission-loss-explorer/main.html" width="100%" height="602px" scrolling="no"></iframe>
<p><a href="../../sims/ac-waveform-transmission-loss-explorer/main.html">Run AC Waveform and Transmission Loss Explorer Fullscreen</a></p>
<details>
<summary>AC Waveform and Transmission Loss Explorer</summary>
<p>Type: microsim
<strong>sim-id:</strong> ac-waveform-transmission-loss-explorer<br>
<strong>Library:</strong> p5.js<br>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will describe (Bloom Level 2, Understand) an AC waveform in terms of peak, RMS, frequency, and phase, and will calculate (Bloom Level 3, Apply) how raising transmission voltage reduces line loss.</p>
<p>Visual: The upper panel plots voltage against time for one to four cycles. Single-phase mode shows one sine wave. Three-phase mode shows three waves in three colors offset by one third of a cycle. Peak and RMS values are marked with dashed lines. The lower panel shows a transmission line, with a source on the left and a load on the right, and a bar graph comparing power delivered and power lost in the line.</p>
<p>Controls: A toggle for single-phase or three-phase, a slider for RMS voltage (120 to 480 V), a slider for frequency (50 to 60 Hz) with 60 Hz as the default, a slider for transmission voltage (1,000 to 100,000 V), a slider for load power (10 to 1,000 kW), and a slider for line resistance (0.1 to 5 ohms).</p>
<p>Interactions: Changing the voltage updates the peak and RMS lines on the waveform. Hovering over any point on a wave shows the instantaneous voltage and time. Changing the transmission voltage updates the current, the loss, and the percent of power lost in the line. A note reads "Ten times the voltage, one hundredth of the loss" when the voltage is raised tenfold. In three-phase mode, a "Show line-to-line" checkbox displays the difference between two phases and the readout 208 V for a 120 V line-to-neutral system.</p>
<p>Colors: Phase A in black, phase B in red, phase C in blue, with different dash patterns so that the waves are distinguishable without color. Power lost is drawn in orange and power delivered in green.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 520 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createSlider and createRadio controls.</p>
</details>
<h3 id="transformers">Transformers<a class="headerlink" href="#transformers" title="Permanent link">¶</a></h3>
<p>A <strong>transformer</strong> is a device that changes the voltage of an alternating current, up or down, using two coils of wire that share a magnetic core. Alternating current in the <em>primary</em> coil creates a changing magnetic field, and that field induces a voltage in the <em>secondary</em> coil. The voltage ratio equals the ratio of the number of turns in the two coils. A transformer only works with AC, because only a changing current produces the changing magnetic field. A transformer does not create power, so the power in is nearly equal to the power out, and a lower voltage means a higher current.</p>
<p>For example, a 150 kVA three-phase transformer that steps 480 V down to 208 V carries <span class="arithmatex">\( 150{,}000/(1.732 \times 480) \approx 180 \)</span> A on the primary side and <span class="arithmatex">\( 150{,}000/(1.732 \times 208) \approx 416 \)</span> A on the secondary side. Utilities place large <em>pad-mounted</em> transformers outside buildings, and buildings use smaller <em>dry-type</em> transformers indoors to produce secondary voltages such as 208Y/120 V from a 480 V supply. Transformers have small losses that appear as heat, so they need ventilation and clearance.</p>
<h2 id="electrical-systems">Electrical Systems<a class="headerlink" href="#electrical-systems" title="Permanent link">¶</a></h2>
<p>An <strong>electrical system</strong> is the complete set of conductors, equipment, and devices that receives electricity from a source, distributes it safely through a building, protects people and property from faults, and delivers it to loads. It is organized as a hierarchy, from the biggest equipment at the point where the utility enters, down through progressively smaller equipment to the final outlet. At each level, the current is divided among more and more paths, and the protective devices become smaller.</p>
<p>The path begins at the <em>utility service</em>, passes through the <em>service entrance equipment</em>, then through <em>feeders</em> to <em>panelboards</em>, and finally along <em>branch circuits</em> to lights, outlets, and equipment. The word "system" also reminds us that several sub-systems share the same infrastructure. A building has <em>power</em> circuits for outlets and equipment, <em>lighting</em> circuits, <em>emergency and standby</em> power for life-safety loads, and <em>low-voltage</em> systems for fire alarms, data, and controls. Chapter 16 covers these in detail, and grounding and bonding, which connect the system to the earth to limit shock and fire hazards, are part of every level.</p>
<p>The system is shaped by the other disciplines. The architect decides where electrical rooms will fit. The structural engineer decides where conduits can pass through beams. The mechanical engineer's equipment is the largest load in many buildings. The electrical designer is the person responsible for the <em>design</em> of the system and for coordinating it with all of these disciplines.</p>
<p><strong>Worked example: tracing a classroom light back to the utility.</strong> Follow one ceiling light in a Riverbend classroom against the direction of power. The light is connected by a 20 A <em>branch circuit</em> to a breaker in a lighting panelboard in the hall. That panelboard is fed by a <em>feeder</em> from the main distribution panel in the electrical room. The main distribution panel is part of the <em>service entrance equipment</em>, which has a main breaker that can disconnect the whole building. The service entrance is connected by buried <em>service conductors</em> to a green <em>pad-mounted transformer</em> belonging to the utility, and that transformer is connected to the utility's underground <em>primary distribution lines</em> at a few thousand volts. The route has six stages: utility line, utility transformer, service entrance, feeder, panelboard, and branch circuit. Each stage lowers the voltage or divides the current, and each is protected by a device sized for its stage. If the classroom light flickers, the problem may be anywhere on that route, and knowing the route is the first step in tracing it.</p>
<p>The table below summarizes the same route, using illustrative values for a 208Y/120 V service. The utility's primary voltage varies by utility.</p>
<table>
<thead>
<tr>
<th>Stage</th>
<th>Typical voltage</th>
<th>Protective device</th>
</tr>
</thead>
<tbody>
<tr>
<td>Utility primary line</td>
<td>Several thousand volts</td>
<td>Utility fuses and reclosers</td>
</tr>
<tr>
<td>Pad-mounted transformer</td>
<td>Steps thousands of volts down to 208Y/120 V</td>
<td>Utility fuses</td>
</tr>
<tr>
<td>Service entrance equipment</td>
<td>208Y/120 V, 200 A</td>
<td>Main breaker</td>
</tr>
<tr>
<td>Feeder to panelboard</td>
<td>208Y/120 V, 100 A</td>
<td>Feeder breaker</td>
</tr>
<tr>
<td>Panelboard</td>
<td>208Y/120 V</td>
<td>Main breaker or upstream feeder breaker</td>
</tr>
<tr>
<td>Branch circuit</td>
<td>120 V, 20 A</td>
<td>20 A branch breaker</td>
</tr>
</tbody>
</table>
<p>Electrical systems are governed by the <em>National Electrical Code</em> (NEC, published as NFPA 70), a model code that Minnesota adopts with amendments as the Minnesota Electrical Code. Equipment is commonly required to be <em>listed</em>, meaning that an independent laboratory has tested it to a recognized standard, and inspectors verify the installation before the building can be occupied. Chapter 17 explains how codes and inspections fit into the permit process.</p>
<h4 id="diagram-electrical-service-path-explorer">Diagram: Electrical Service Path Explorer<a class="headerlink" href="#diagram-electrical-service-path-explorer" title="Permanent link">¶</a></h4>
<iframe src="../../sims/electrical-service-path-explorer/main.html" width="100%" height="502px" scrolling="no"></iframe>
<p><a href="../../sims/electrical-service-path-explorer/main.html">Run Electrical Service Path Explorer Fullscreen</a></p>
<details>
<summary>Electrical Service Path Explorer</summary>
<p>Type: infographic
<strong>sim-id:</strong> electrical-service-path-explorer<br>
<strong>Library:</strong> p5.js<br>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will identify (Bloom Level 1, Remember) each stage of the path from utility to outlet and will explain (Bloom Level 2, Understand) what voltage, current, and protection exist at each stage.</p>
<p>Visual: A left-to-right diagram in the style of a simple one-line diagram. From left to right the stages are: utility primary line, pad-mounted transformer, meter, service entrance equipment with main breaker, feeder, panelboard with breakers, branch circuit, and loads (light, receptacle, and motor). Each stage is a labeled block, and lines show the path of power. Voltage and current labels appear above the path.</p>
<p>Controls: A drop-down labeled "Service type" with "120/240 V single-phase," "208Y/120 V three-phase," and "480Y/277 V three-phase." A slider labeled "Building load (kVA)" from 10 to 500. A button labeled "Trip a breaker" and a drop-down to choose which breaker.</p>
<p>Interactions: Hovering over a block shows its name. Clicking a block opens an infobox with its function, typical voltage, typical current at the chosen load, who owns it (utility or owner), and the code idea that governs it. Changing the building load updates the current labels along the path, and any block whose rating is exceeded turns red with the message "Rating exceeded. Select larger equipment." Tripping a breaker darkens everything downstream of it and leaves everything upstream energized.</p>
<p>Colors: Utility-owned equipment in blue, owner-owned equipment in green, tripped sections in dark gray, overloaded blocks in red. Each state is also labeled with text.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. On narrow screens the stages stack vertically. Height is 500 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createSelect, createSlider, and createButton controls created before any positioning function.</p>
</details>
<h3 id="utility-service">Utility Service<a class="headerlink" href="#utility-service" title="Permanent link">¶</a></h3>
<p>The <strong>utility service</strong> is the supply of electricity from the electric utility company to the building, including the transformer, the service conductors, and the meter. In Minneapolis, the local electric utility is typically Xcel Energy. The utility owns the lines and transformer up to the <em>point of service</em>, where its conductors meet the building owner's conductors, and the owner owns everything beyond that point. Service reaches a building either by <em>overhead</em> conductors from a pole, called a service drop, or by <em>underground</em> conductors, called a service lateral, which is common in dense urban areas and in new commercial projects.</p>
<p>Utilities supply power at a standard voltage and phase arrangement, and the designer must request the arrangement that suits the building. Service requests, transformer purchase, and trenching can take months, so the electrical designer typically submits a <em>load estimate</em> early, during schematic design (Chapter 2). The utility then selects a transformer and tells the project where it will be located.</p>
<p><strong>Worked example: a preliminary service size for Riverbend.</strong> At schematic design, the designer has no circuit layout yet, so uses a rule-of-thumb load density. Assume an illustrative 8 VA per square foot for a small community building. For 9,000 ft², the estimated demand is <span class="arithmatex">\( 9{,}000 \times 8 = 72{,}000 \)</span> VA, or 72 kVA. At 208 V three-phase, the current is <span class="arithmatex">\( 72{,}000/(1.732 \times 208) \approx 200 \)</span> A. The designer therefore requests a 200 A, 208Y/120 V three-phase service and shares the 72 kVA estimate with the utility, which commonly selects the next standard transformer size above it, such as 75 kVA. A 200 A, 208 V three-phase service has a capacity of <span class="arithmatex">\( 1.732 \times 208 \times 200 \approx 72{,}050 \)</span> VA, which matches the estimate. The estimate is deliberately rough and is revised once the actual loads are known. Chapter 16 covers how loads are counted properly.</p>
<h3 id="service-entrance">Service Entrance<a class="headerlink" href="#service-entrance" title="Permanent link">¶</a></h3>
<p>The <strong>service entrance</strong> is the point where the service conductors enter the building and connect to the equipment that provides the first disconnect and overcurrent protection for the whole electrical system. It includes the <em>service conductors</em>, the <em>meter</em> or the current-transformer cabinet used to measure large services, the <em>service disconnect</em>, which is a main switch or main breaker that can shut off all power to the building in an emergency, and the connection to the grounding electrode (Chapter 16). The service disconnect must be readily accessible, and the code commonly limits the number of switches or breakers that can serve as the main disconnect to six.</p>
<p>The <em>service rating</em> in amperes sets the capacity of the entire building. Standard ratings include 100, 200, 400, 600, 800, 1,000, and 1,200 A, with larger sizes available. Three-phase power in kVA is <span class="arithmatex">\( \sqrt{3} \times V \times I \)</span>, where <span class="arithmatex">\( V \)</span> is the line-to-line voltage.</p>
<p><strong>Worked example: why big buildings use 480 V.</strong> Consider a 300 kVA load. At 208 V three-phase, the current is <span class="arithmatex">\( 300{,}000/(1.732 \times 208) \approx 833 \)</span> A, which requires a service of at least 1,000 A with large conductors and bulky equipment. At 480 V, the same load draws <span class="arithmatex">\( 300{,}000/(1.732 \times 480) \approx 361 \)</span> A, and a 400 A service is enough. The higher voltage reduces the current by more than half, so the conductors, conduit, and equipment are smaller and cheaper, and voltage drop is lower. This reasoning is why large commercial and industrial buildings typically choose 480Y/277 V service and use transformers to produce 208Y/120 V for plug loads. Equipment rooms must also include clear working space in front of the equipment, commonly at least three feet deep, which the architect must reserve on the plans.</p>
<h3 id="switchgear">Switchgear<a class="headerlink" href="#switchgear" title="Permanent link">¶</a></h3>
<p><strong>Switchgear</strong> is a metal-enclosed assembly of main breakers, switches, busbars, and controls that receives power at the service entrance of a large building and divides it among major feeders. Smaller installations use a <em>switchboard</em>, a simpler assembly that is less costly and is common in mid-size buildings. Switchgear is more robust, with breakers mounted on draw-out rails so that one can be removed for maintenance without shutting the whole building down. It is found in hospitals, data centers, and large campuses. Both types must be rated to withstand the <em>available fault current</em>, the large current that would flow if a short circuit occurred at that point, which the utility helps determine and the designer must check against the equipment ratings.</p>
<h2 id="panelboards">Panelboards<a class="headerlink" href="#panelboards" title="Permanent link">¶</a></h2>
<p>A <strong>panelboard</strong> is an enclosure that houses a set of busbars and circuit breakers, receives power from a feeder, and distributes it among many branch circuits. It is the electrical equivalent of a distribution point: one large conductor goes in and a number of small circuits go out. A panelboard is identified by its voltage, its phase, its bus ampere rating, and its number of breaker spaces. A <em>main-breaker</em> panel includes its own disconnect, while a <em>main-lug-only</em> panel relies on a protective device located upstream.</p>
<p>Each panelboard has a <em>panel schedule</em>, a table listing every circuit, the breaker size, the equipment served, and the load on each phase. The schedule is how the designer, the electrician, and the owner understand what is connected where. In a three-phase panel, the circuits are connected alternately to phases A, B, and C, and the designer tries to <em>balance</em> the load so that no phase carries much more than the others.</p>
<p><strong>Worked example: reading and balancing a panel schedule.</strong> The partial schedule below is for a small Riverbend lighting and receptacle panel at 208Y/120 V. Each load is a single-pole 20 A circuit at 120 V, and the VA values are illustrative.</p>
<table>
<thead>
<tr>
<th>Circuit</th>
<th>Load served</th>
<th>Phase</th>
<th>VA</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Classroom 1 receptacles</td>
<td>A</td>
<td>1,200</td>
</tr>
<tr>
<td>2</td>
<td>Classroom 2 receptacles</td>
<td>B</td>
<td>1,200</td>
</tr>
<tr>
<td>3</td>
<td>Classroom 3 receptacles</td>
<td>C</td>
<td>1,200</td>
</tr>
<tr>
<td>4</td>
<td>Classroom lighting</td>
<td>A</td>
<td>1,500</td>
</tr>
<tr>
<td>5</td>
<td>Corridor lighting and exit signs</td>
<td>B</td>
<td>600</td>
</tr>
<tr>
<td>6</td>
<td>Office receptacles</td>
<td>C</td>
<td>1,000</td>
</tr>
</tbody>
</table>
<p>Adding by phase gives A = 2,700 VA, B = 1,800 VA, and C = 2,200 VA, for a total of 6,700 VA. The current on each phase is the VA divided by 120 V, so A carries 22.5 A, B carries 15 A, and C carries about 18.3 A. Phase A carries 50 percent more than phase B. The designer can improve the balance by moving a circuit from phase A to phase B, for example by shifting 600 VA of the classroom lighting to a new circuit on phase B. The average load per phase is <span class="arithmatex">\( 6{,}700/3 \approx 2{,}233 \)</span> VA, and balanced phases reduce the neutral current, heating, and the voltage differences between phases.</p>
<h3 id="circuit-breakers">Circuit Breakers<a class="headerlink" href="#circuit-breakers" title="Permanent link">¶</a></h3>
<p>A <strong>circuit breaker</strong> is an automatic switch that opens a circuit when the current exceeds a safe level, then can be reset after the cause is corrected. A breaker protects the <em>wire</em>, not the people, by stopping the current before the conductor overheats. A typical breaker has two trip mechanisms. A <em>thermal</em> element, a bimetallic strip that bends when heated, opens the breaker after a sustained overload, taking longer when the overload is small. A <em>magnetic</em> element, a coil that responds instantly to a large surge, opens it within a fraction of a cycle during a short circuit.</p>
<p>Three ratings describe a breaker. The <em>ampere rating</em> is the current at which it trips, matched to the wire size. The <em>voltage rating</em> is the highest circuit voltage it can interrupt. The <em>interrupting rating</em> is the greatest fault current it can safely stop, and it must exceed the available fault current at its location. Special breakers protect people and wiring differently: a <em>ground-fault circuit interrupter</em> (GFCI) trips at a leakage of only about 5 milliamperes, which could be a person receiving a shock, and an <em>arc-fault circuit interrupter</em> (AFCI) detects the signature of a damaged cable that could ignite a fire.</p>
<p><strong>Worked example: the 80 percent rule for continuous loads.</strong> The code treats a load that runs for three hours or more as <em>continuous</em>, and for such loads the breaker rating must exceed the load current by 25 percent. Equivalently, the load may use no more than 80 percent of the breaker rating. A 15 A breaker can therefore serve a continuous load of <span class="arithmatex">\( 0.8 \times 15 = 12 \)</span> A. The 1,500 W heater from earlier draws 12.5 A, which is above 12 A, so it should not be run continuously on a 15 A circuit even though 12.5 A is below 15 A. A 20 A circuit allows <span class="arithmatex">\( 0.8 \times 20 = 16 \)</span> A, which handles the heater. This is why heaters, long-running lighting, and electric vehicle chargers are sized with a margin, and why a designer reads the load as a percentage of the breaker.</p>
<div class="admonition mascot-warning">
<p class="admonition-title">Watch Out: The Breaker Rating Is a Ceiling</p>
<p><img alt="Beau warning" class="mascot-admonition-img" src="../../img/mascot/warning.png">
A 20 A breaker can <em>trip</em> at 20 A, but a continuous load should stay near 16 A. Size the circuit for the load plus the margin, and never replace a breaker with a larger one to stop it from tripping, because the wire behind it cannot carry the extra current.</p>
</div>
<h4 id="diagram-circuit-breaker-and-continuous-load-explorer">Diagram: Circuit Breaker and Continuous Load Explorer<a class="headerlink" href="#diagram-circuit-breaker-and-continuous-load-explorer" title="Permanent link">¶</a></h4>
<iframe src="../../sims/circuit-breaker-continuous-load-explorer/main.html" width="100%" height="622px" scrolling="no"></iframe>
<p><a href="../../sims/circuit-breaker-continuous-load-explorer/main.html">Run Circuit Breaker and Continuous Load Explorer Fullscreen</a></p>
<details>
<summary>Circuit Breaker and Continuous Load Explorer</summary>
<p>Type: microsim
<strong>sim-id:</strong> circuit-breaker-continuous-load-explorer<br>
<strong>Library:</strong> p5.js<br>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will apply (Bloom Level 3, Apply) the 80 percent rule to decide whether a set of loads can run on a given circuit, and will explain (Bloom Level 2, Understand) why a breaker trips on overload and on short circuit.</p>
<p>Visual: A panelboard with a single breaker connected to a branch circuit with three outlets. Devices can be plugged into the outlets. A current meter shows the circuit current, and a time-current curve plotted below shows where the operating point lies relative to the trip curve.</p>
<p>Controls: A drop-down for breaker rating (15 A or 20 A), a drop-down for wire gauge (14 or 12 AWG), checkboxes for devices (a 1,500 W heater, a 300 W computer group, a 900 W microwave, a 600 W lighting group), a slider labeled "Hours of operation" from 0.5 to 8, and a button labeled "Create a short circuit."</p>
<p>Interactions: Adding devices raises the current reading. When the load is continuous (3 hours or more), a marker at 80 percent of the breaker rating appears, and if the current exceeds it, the status line reads "Over the continuous limit. Remove load or use a larger circuit." If the current exceeds the breaker rating, the thermal element animates, the breaker trips after a delay, and the lights go out. Pressing the short-circuit button trips it instantly through the magnetic element. If the user selects 14 AWG with a 20 A breaker, a warning reads "Wire is smaller than breaker allows: this is a fire hazard."</p>
<p>Colors: Normal operation in green, near-limit in yellow, over-limit in red, with text messages for each state.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 480 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createSelect, createCheckbox, createSlider, and createButton controls.</p>
</details>
<h3 id="feeders">Feeders<a class="headerlink" href="#feeders" title="Permanent link">¶</a></h3>
<p>A <strong>feeder</strong> is the set of conductors that carries power from the service equipment, or from another source, to a panelboard or other distribution equipment, ahead of the final branch-circuit breaker. Feeders connect the levels of the system. One feeder might run from the main switchboard to a lighting panelboard, and another from the switchboard to a transformer that feeds a second panelboard. A feeder is sized for the sum of the loads downstream, which is why feeder wires are much larger than branch-circuit wires. The NEC informational notes suggest keeping voltage drop to about 3 percent on a feeder and about 5 percent from the service to the farthest load, which is a design goal and not a requirement.</p>
<h2 id="branch-circuits">Branch Circuits<a class="headerlink" href="#branch-circuits" title="Permanent link">¶</a></h2>
<p>A <strong>branch circuit</strong> is the portion of the wiring system between the final overcurrent device, normally a breaker in a panelboard, and the outlets, lights, or equipment it serves. Branch circuits are the part of the electrical system that occupants actually touch. Most are rated 15 or 20 A at 120 V. A <em>general-purpose</em> circuit serves many outlets or lights, and an <em>individual</em> circuit serves a single piece of equipment such as a dishwasher or a large heater. The breaker rating and the wire gauge are matched, so a 15 A circuit uses 14 AWG wire and a 20 A circuit uses 12 AWG wire. A typical cable contains a <em>hot</em> (ungrounded) conductor that carries current to the load, a <em>neutral</em> that carries it back, and a <em>ground</em> that stays dead and provides a safe path for fault current.</p>
<p><strong>Worked example: how many receptacles per circuit.</strong> For a non-dwelling area such as a classroom, the NEC commonly assigns 180 VA to each receptacle for load-counting purposes. A 20 A, 120 V circuit has a capacity of <span class="arithmatex">\( 20 \times 120 = 2{,}400 \)</span> VA, which would permit <span class="arithmatex">\( 2{,}400/180 \approx 13 \)</span> receptacles. Many designers limit each circuit to about 10 receptacles to leave room for growth and to hold the circuit near 75 percent of capacity, a design practice and not a code limit. A classroom with 12 receptacles has a counted load of <span class="arithmatex">\( 12 \times 180 = 2{,}160 \)</span> VA, or 18 A, so the designer would divide it into two circuits of six receptacles each, which also means that one tripped breaker does not disable the whole room.</p>
<div class="admonition mascot-celebration">
<p class="admonition-title">From the Utility Pole to the Outlet</p>
<p><img alt="Beau celebrating" class="mascot-admonition-img" src="../../img/mascot/celebration.png">
You can now explain voltage, current, resistance, and power with Ohm's law, tell AC from DC, and trace electricity from the utility transformer through the service entrance, feeders, panelboards, and branch circuits to a light. That is the vocabulary an electrical designer uses every day, and Chapter 16 puts it to work.</p>
</div>
<h2 id="key-takeaways">Key Takeaways<a class="headerlink" href="#key-takeaways" title="Permanent link">¶</a></h2>
<ul>
<li>Electricity is the flow of charge around a closed circuit made of a source, conductors, and a load. Buildings are wired in parallel so every device receives the full supply voltage.</li>
<li>Voltage is the push, current is the flow, and resistance opposes the flow. They are related by Ohm's law, <span class="arithmatex">\( V = I \times R \)</span>. Wires have resistance, so long runs lose voltage, and the usual remedy is a larger conductor.</li>
<li>Power is <span class="arithmatex">\( P = V \times I \)</span>, and energy is power multiplied by time, measured in kilowatt-hours. Wire heating grows as <span class="arithmatex">\( I^2 R \)</span>, so doubling the current quadruples the heat.</li>
<li>Direct current flows one way and comes from batteries and photovoltaic panels. Alternating current reverses 60 times per second, can be transformed to different voltages, and is used for utility power. High voltage cuts transmission losses.</li>
<li>Commercial buildings use three-phase systems such as 208Y/120 V and 480Y/277 V. Higher voltage lowers current, which allows smaller conductors and equipment for large loads.</li>
<li>Power travels from the utility through the service entrance, switchgear or switchboards, feeders, panelboards, and branch circuits. Each stage divides the current among more paths and has its own protective device.</li>
<li>A circuit breaker protects the wire, and its rating is matched to the wire size. Continuous loads should be held to 80 percent of the rating, and a breaker should never be replaced with a larger one to prevent tripping.</li>
<li>Electrical work involves shock and fire hazards, so only licensed professionals install it, and designers specify protection (insulation, grounding, GFCI, AFCI) to keep occupants safe.</li>
</ul>
<p><a href="references/">See Annotated References</a></p>







  
  



  




                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"></path></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer">
        
          
          <a href="../14-hvac-plumbing-fire/references/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Annotated References">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Annotated References
              </div>
            </div>
          </a>
        
        
          
          <a href="quiz/" class="md-footer__link md-footer__link--next" aria-label="Next: Quiz">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Quiz
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"></path></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright © 2026 Dan McCreary. Licensed under <a href="license/">CC BY-NC-SA 4.0</a> for non-commercial use.
    </div>
  
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "../..", "features": ["content.code.copy", "content.action.edit", "navigation.expand", "navigation.path", "navigation.prune", "navigation.indexes", "navigation.top", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "search.share"], "search": "../../assets/javascripts/workers/search.6ce7567c.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.83f73b43.min.js"></script>
      
        <script src="../../js/extra.js"></script>
      
        <script src="../../js/katex.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/auto-render.min.js"></script>
      
    
  
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(()=>{ lightbox.reload(); });
</script></body></html>